# Case Skill: vav_reheat_four_room

Python Ironbug Console matrix status: accepted on the direct OSM runtime path.
The accepted path writes OpenStudio VAV reheat air terminals, a variable-volume
supply fan, central chilled/hot-water coils, AirLoopHVAC demand branches, and
chilled/hot-water PlantLoops through `pyironbug.osm`; it must not call C#
`Ironbug.Console` or use a Honeybee template HVAC surrogate.
For the current Codex Row 14 path, keep hot-water reheat demand branches
parallel and use a variable-speed hot-water pump. Do not collapse all
hot-water coils into one serial branch as a passing shortcut.

## Applicable Scenario

Use this case when the request matches the retained prompt: `对 Room1 到 Room4 添加带热水再热的 VAV。`. Keep the system family and served-room list exactly aligned with this case (["Room1", "Room2", "Room3", "Room4"]) unless you intentionally switch to the family workflow for a variant.

## User Prompt And Keywords

- Prompt: `对 Room1 到 Room4 添加带热水再热的 VAV。`
- Keywords: Room1-Room4, VAV, hot-water reheat, central air loop

## Case Preconditions

- Load `index.md` and `../ironbug-room-energy-preconditions.md` first.
- The Garden must already contain configured Rooms Room1, Room2, Room3, Room4 in the base Honeybee Model, or an explicitly retained Dragonfly path for the same rooms.
- Use the current Honeybee DetailedHVAC route for this retained case unless the test is intentionally validating a Dragonfly variant.

## MCP Tool Chain

For Room1 through Room4:

1. Create matching ThermalZone.
2. Create hot-water terminal reheat coil.
3. Create VAV reheat terminal with the reheat coil and ThermalZone. Use
   `maximum_air_flow_rate="Autosize"` and
   `maximum_hot_water_or_steam_flow_rate=0.001`.

Central supply order:

1. Cooling water coil.
2. Cooling scheduled setpoint manager around 13 C.
3. Heating water coil.
4. Heating scheduled setpoint manager around 32 C.
5. Variable-volume supply fan.

Use `maximum_flow_rate="Autosize"` for the variable-volume fan.

Create branches, AirLoopHVAC, chilled-water loop serving the central cooling
coil, and hot-water loop serving the central heating coil plus all terminal
reheat coils. The hot-water loop demand must be parallel singleton branches:
`demand_branch_component_targets=[[central_heating_coil], [reheat_1], ...]`.

Use a constant-speed/intermittent pump for the single-coil chilled-water loop.
Use `IB_pump_variable_speed` for the multi-branch hot-water loop
with `rated_flow_rate="Autosize"`, `pump_control_type="Intermittent"`,
`minimum_flow_rate=0.0`, `design_minimum_flow_rate_fraction=0.0`,
`rated_pump_head=179352.0`, and `motor_efficiency=0.9`. Apply, run Energy,
read EUI/ERR/SQL.

## Code Mode Call Example

```python
# Inside Ladybug Tools MCP Code Mode execute.
garden_root = "<selected Garden root>"
case_id = "vav_reheat_four_room"
rooms = ["Room1", "Room2", "Room3", "Room4"]

base = await call_tool("GD_get_base_honeybee_model", {"garden_root": garden_root})
ironbug = await call_tool("IB_create_model", {
    "garden_root": garden_root,
    "identifier": case_id,
    "overwrite": True,
})

# Create the source-backed Ironbug components listed in MCP Tool Chain above.
# Keep the returned targets and pass those targets into later create/apply calls.
# Use overwrite=True on stable detailed_hvac_* identifiers so recovery attempts
# do not rebuild the whole HVAC graph after a single failed step.

applied = await call_tool("IB_apply_to_honeybee_model", {
    "garden_root": garden_root,
    "ironbug_model_target": ironbug["target"],
    "honeybee_model_target": base["target"],
    "room_identifiers": rooms,
    "detailed_hvac_identifier": case_id + "_detailed_hvac",
})
run = await call_tool("EP_start_simulation", {
    "garden_root": garden_root,
    "model_target": applied["updated_model_target"],
    "weather_target": "<prepared Garden weather_file target>",
    "run_id": case_id + "_run",
})
status = await call_tool("EP_poll_simulation", {
    "garden_root": garden_root,
    "run_target": run["target"],
    "wait_seconds": 60,
    "poll_interval": 2,
})
outputs = await call_tool("EP_list_run_outputs", {
    "garden_root": garden_root,
    "run_target": run["target"],
})
eui = await call_tool("EP_read_eui", {
    "garden_root": garden_root,
    "run_target": run["target"],
})
return {
    "case_id": case_id,
    "garden_root": garden_root,
    "rooms": rooms,
    "ironbug_model_target": ironbug["target"],
    "detailed_hvac_target": applied.get("detailed_hvac_target"),
    "energy_status": status["summary_view"]["status"],
    "eui": eui.get("eui"),
    "err_path": "<extract eplusout.err from outputs>",
    "sql_path": "<extract eplusout.sql from outputs>",
    "blocker": None,
}
```

## Expected MCP Return

Return compact JSON-compatible evidence with `case_id`, `garden_root`, `rooms`,
`ironbug_model_target`, `detailed_hvac_target`, `energy_status`, `eui`,
`err_path`, `sql_path`, `python_ironbug_console_runtime`, and `blocker`.
`energy_status` must be `completed` and `eui` must be non-null for a pass.
The runtime evidence must include `simulation_input_kind="openstudio_osm"`,
a Garden-relative `.osm` `runtime_model_path`, `compiled_room_count == 4`,
empty `writer_diagnostics`, and `csharp_ironbug_console_required=false`.

## Code Mode Return Example

```jsonc
{
  "case_id": "vav_reheat_four_room",
  "garden_root": "<selected Garden root>",
  "rooms": ["Room1", "Room2", "Room3", "Room4"],
  "ironbug_model_target": "<IB_create_model.target>",
  "detailed_hvac_target": "<IB_apply_to_honeybee_model.detailed_hvac_target>",
  "energy_status": "completed",
  "eui": 123.456,
  "err_path": "<extract eplusout.err from outputs>",
  "sql_path": "<extract eplusout.sql from outputs>",
  "python_ironbug_console_runtime": {
    "simulation_input_kind": "openstudio_osm",
    "runtime_model_path": "<returned runtime_model_path>",
    "compiled_room_count": 4,
    "csharp_ironbug_console_required": false
  },
  "blocker": null
}
```

## Case Notes

Acceptance requires Ironbug DetailedHVAC application plus standard
Ladybug Tools MCP Energy simulation and EUI readback. If the run fails, return
the precise blocker and any available ERR/SQL paths instead of rebuilding the
whole graph.

Do not omit the central setpoint managers. Do not leave terminal reheat coils
off the hot-water loop demand side. Do not use VAV no-reheat terminals for
this case.
Do not use one serial hot-water demand branch for Row 14 closure; it may
complete EnergyPlus but is the wrong topology. Do not use a constant-speed
hot-water pump for the correct parallel multi-reheat branch topology unless
the task is explicitly testing a constant-flow bypass design.
