 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2010 is a Friday
 ! Note FEB 1, 2007 is a Thursday
 ! Note MAR 1, 2011 is a Tuesday
 ! Note APR 1, 2011 is a Friday
 ! Note MAY 1, 2014 is a Thursday
 ! Note JUN 1, 2008 is a Sunday
 ! Note JUL 1, 2010 is a Thursday
 ! Note AUG 1, 2010 is a Sunday
 ! Note SEP 1, 2007 is a Saturday
 ! Note OCT 1, 2007 is a Monday
 ! Note NOV 1, 2008 is a Saturday
 ! Note DEC 1, 2012 is a Saturday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Friday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 ! Version EnergyPlus release V9.0+
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !   ,             !- Begin Year
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !   ,             !- End Year
 !Friday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes,            !- Use Weather File Snow Indicators
 ! ;               !- Treat Weather as Acual
 
 Site:Location,
  Phoenix Sky Harbor Intl AP_AZ_USA Design_Conditions,     !- Location Name
      33.43,     !- Latitude {N+ S-}
    -112.02,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
     337.40;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.180,  !- Design Level for Total Annual Preciptation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    0.180;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    ,                       !- Schedule Type Limits Name
    USA_AZ_Phoenix-Sky.Harbor.Intl.AP.722780_TMYx.2004-2018.rain,    !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=722780 Time Zone= GMT-7.0 Code=NAZ: (GMT-07:00) Arizona
 !  Data Source="2017 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Phoenix Sky Harbor Intl AP_AZ_USA Extreme Annual Wind Speeds, 1%=8.4m/s, 2.5%=7.3m/s, 5%=6.1m/s
 ! Phoenix Sky Harbor Intl AP_AZ_USA Extreme Annual Temperatures, Max Drybulb=45.8C Min Drybulb=1.6C
  
 ! Phoenix Sky Harbor Intl AP_AZ_USA ASHRAE Climate Zone=1B
  
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Heating Design Conditions Wind Speed=1.6m/s Wind Dir=100
 ! Coldest Month=DEC
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Heating 99.6%, MaxDB=4C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
          4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
          4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Heating 99%, MaxDB=5.4C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Htg 99% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        5.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-16.3C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       18.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -16.3,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-13.8C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       18.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -13.8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=8.4m/s
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       14.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        8.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=7.5m/s
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
         15,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         15,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        7.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Phoenix Sky Harbor Intl AP Annual Cooling Design Conditions Wind Speed=4.2m/s Wind Dir=260
 ! Hottest Month=JUL
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.5C MWB=20.8C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       43.5,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (DB=>MWB) 1%, MaxDB=42.4C MWB=20.7C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       42.4,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (DB=>MWB) 2%, MaxDB=41.3C MWB=20.6C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       41.3,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=35C WB=24.3C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         35,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (WB=>MDB) 1%, MDB=34.8C WB=23.8C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.8,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (WB=>MDB) 2%, MDB=34.6C WB=23.4C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.6,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (DP=>MDB) .4%, MDB=27.8C DP=21.8C HR=0.0172
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.8,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       21.8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (DP=>MDB) 1%, MDB=28.9C DP=20.8C HR=0.0161
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.9,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       20.8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (DP=>MDB) 2%, MDB=30.2C DP=19.8C HR=0.0151
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.2,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       19.8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=34.5C Enthalpy=74800.0J/kg
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.5,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    74800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=34.8C Enthalpy=72800.0J/kg
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg 1% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.8,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    72800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=34.4C Enthalpy=71000.0J/kg
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.4,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    71000.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 2% Drybulb, 2% Wetbulb, 5% Drybulb, .4% Drybulb, .4% Wetbulb
 !
 ! Phoenix Sky Harbor Intl AP_AZ_USA January (DB=>MCWB) .4%, MaxDB=25.9C MWB=11.6C taub=0.284 taud=2.555
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.9,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.555;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA February (DB=>MCWB) .4%, MaxDB=27.9C MWB=12.7C taub=0.29 taud=2.547
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.9,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA March (DB=>MCWB) .4%, MaxDB=33C MWB=14.9C taub=0.317 taud=2.45
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         33,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.45;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA April (DB=>MCWB) .4%, MaxDB=37.1C MWB=16.3C taub=0.326 taud=2.413
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.1,      !- Maximum Dry-Bulb Temperature {C}
         13,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.326,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA May (DB=>MCWB) .4%, MaxDB=41.3C MWB=18.4C taub=0.335 taud=2.419
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       41.3,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.335,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA June (DB=>MCWB) .4%, MaxDB=45.1C MWB=20.2C taub=0.346 taud=2.388
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       45.1,      !- Maximum Dry-Bulb Temperature {C}
       13.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.388;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA July (DB=>MCWB) .4%, MaxDB=45.2C MWB=21.1C taub=0.408 taud=2.346
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       45.2,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA August (DB=>MCWB) .4%, MaxDB=44.3C MWB=21.6C taub=0.394 taud=2.373
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       44.3,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.394,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA September (DB=>MCWB) .4%, MaxDB=42.2C MWB=20.7C taub=0.35 taud=2.467
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       42.2,      !- Maximum Dry-Bulb Temperature {C}
       11.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.35,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.467;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA October (DB=>MCWB) .4%, MaxDB=38.3C MWB=18.4C taub=0.325 taud=2.487
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       38.3,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.325,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.487;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA November (DB=>MCWB) .4%, MaxDB=32.1C MWB=14.7C taub=0.294 taud=2.531
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.294,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA December (DB=>MCWB) .4%, MaxDB=24.8C MWB=11.9C taub=0.284 taud=2.559
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.8,      !- Maximum Dry-Bulb Temperature {C}
         11,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.559;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA January (DB=>MCWB) 2%, MaxDB=23.8C MWB=10.9C taub=0.284 taud=2.555
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.8,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.555;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA February (DB=>MCWB) 2%, MaxDB=26.1C MWB=12C taub=0.29 taud=2.547
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.1,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         12,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA March (DB=>MCWB) 2%, MaxDB=30.5C MWB=13.9C taub=0.317 taud=2.45
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.5,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.45;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA April (DB=>MCWB) 2%, MaxDB=34.8C MWB=15.5C taub=0.326 taud=2.413
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.8,      !- Maximum Dry-Bulb Temperature {C}
         13,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.326,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA May (DB=>MCWB) 2%, MaxDB=39.1C MWB=17.5C taub=0.335 taud=2.419
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       39.1,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.335,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA June (DB=>MCWB) 2%, MaxDB=43C MWB=19.1C taub=0.346 taud=2.388
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         43,      !- Maximum Dry-Bulb Temperature {C}
       13.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.388;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA July (DB=>MCWB) 2%, MaxDB=43.7C MWB=21.2C taub=0.408 taud=2.346
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       43.7,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA August (DB=>MCWB) 2%, MaxDB=42.9C MWB=21.7C taub=0.394 taud=2.373
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       42.9,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.394,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA September (DB=>MCWB) 2%, MaxDB=40.7C MWB=20.4C taub=0.35 taud=2.467
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       40.7,      !- Maximum Dry-Bulb Temperature {C}
       11.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.35,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.467;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA October (DB=>MCWB) 2%, MaxDB=36.4C MWB=18C taub=0.325 taud=2.487
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.4,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         18,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.325,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.487;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA November (DB=>MCWB) 2%, MaxDB=29.7C MWB=14.2C taub=0.294 taud=2.531
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.7,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.294,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA December (DB=>MCWB) 2%, MaxDB=22.9C MWB=11.6C taub=0.284 taud=2.559
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.9,      !- Maximum Dry-Bulb Temperature {C}
         11,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.559;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA January (WB=>MCDB) .4%, DB=18.2C WB=14.9C taub=0.284 taud=2.555
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.2,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.555;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA February (WB=>MCDB) .4%, DB=20.9C WB=14.9C taub=0.29 taud=2.547
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.9,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA March (WB=>MCDB) .4%, DB=27.9C WB=16.1C taub=0.317 taud=2.45
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.9,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.45;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA April (WB=>MCDB) .4%, DB=34.5C WB=17.5C taub=0.326 taud=2.413
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.5,      !- Maximum Dry-Bulb Temperature {C}
         13,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.326,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA May (WB=>MCDB) .4%, DB=35.9C WB=19.7C taub=0.335 taud=2.419
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.9,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.335,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA June (WB=>MCDB) .4%, DB=38.8C WB=23C taub=0.346 taud=2.388
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       38.8,      !- Maximum Dry-Bulb Temperature {C}
       13.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         23,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.388;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA July (WB=>MCDB) .4%, DB=35.2C WB=25C taub=0.408 taud=2.346
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.2,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         25,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA August (WB=>MCDB) .4%, DB=37.1C WB=25.2C taub=0.394 taud=2.373
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.1,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.394,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA September (WB=>MCDB) .4%, DB=34.1C WB=24.5C taub=0.35 taud=2.467
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.1,      !- Maximum Dry-Bulb Temperature {C}
       11.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.35,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.467;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA October (WB=>MCDB) .4%, DB=31.1C WB=21.1C taub=0.325 taud=2.487
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.1,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.325,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.487;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA November (WB=>MCDB) .4%, DB=25.1C WB=17.1C taub=0.294 taud=2.531
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.1,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.294,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA December (WB=>MCDB) .4%, DB=19.5C WB=14.9C taub=0.284 taud=2.559
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.5,      !- Maximum Dry-Bulb Temperature {C}
         11,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.559;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA January (WB=>MCDB) 2%, MaxDB=18.3C MWB=13.3C taub=0.284 taud=2.555
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.3,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.555;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA February (WB=>MCDB) 2%, MaxDB=20.4C MWB=13.9C taub=0.29 taud=2.547
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.4,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA March (WB=>MCDB) 2%, MaxDB=26.7C MWB=15.1C taub=0.317 taud=2.45
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.7,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.45;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA April (WB=>MCDB) 2%, MaxDB=32.7C MWB=16.5C taub=0.326 taud=2.413
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.7,      !- Maximum Dry-Bulb Temperature {C}
         13,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.326,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA May (WB=>MCDB) 2%, MaxDB=35C MWB=18.9C taub=0.335 taud=2.419
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         35,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.335,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA June (WB=>MCDB) 2%, MaxDB=37.9C MWB=21.8C taub=0.346 taud=2.388
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.9,      !- Maximum Dry-Bulb Temperature {C}
       13.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.388;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA July (WB=>MCDB) 2%, MaxDB=34.8C MWB=24.2C taub=0.408 taud=2.346
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.8,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA August (WB=>MCDB) 2%, MaxDB=35.4C MWB=24.3C taub=0.394 taud=2.373
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.4,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.394,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA September (WB=>MCDB) 2%, MaxDB=33.7C MWB=23.6C taub=0.35 taud=2.467
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.7,      !- Maximum Dry-Bulb Temperature {C}
       11.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.35,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.467;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA October (WB=>MCDB) 2%, MaxDB=30.9C MWB=19.9C taub=0.325 taud=2.487
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.9,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.325,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.487;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA November (WB=>MCDB) 2%, MaxDB=24.2C MWB=15.7C taub=0.294 taud=2.531
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.2,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.294,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA December (WB=>MCDB) 2%, MaxDB=18.5C MWB=13.4C taub=0.284 taud=2.559
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.5,      !- Maximum Dry-Bulb Temperature {C}
         11,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.559;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA January (DB=>MCWB) 5%, MaxDB=21.9C MWB=10.3C taub=0.284 taud=2.555
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
         14,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.555;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA February (DB=>MCWB) 5%, MaxDB=24.3C MWB=11.4C taub=0.29 taud=2.547
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.3,      !- Maximum Dry-Bulb Temperature {C}
       14.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.29,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA March (DB=>MCWB) 5%, MaxDB=28.7C MWB=13.3C taub=0.317 taud=2.45
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.7,      !- Maximum Dry-Bulb Temperature {C}
       15.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.317,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.45;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA April (DB=>MCWB) 5%, MaxDB=32.9C MWB=14.6C taub=0.326 taud=2.413
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.9,      !- Maximum Dry-Bulb Temperature {C}
       15.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.326,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA May (DB=>MCWB) 5%, MaxDB=37.4C MWB=16.9C taub=0.335 taud=2.419
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.4,      !- Maximum Dry-Bulb Temperature {C}
       14.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.335,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.419;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA June (DB=>MCWB) 5%, MaxDB=41.7C MWB=18.8C taub=0.346 taud=2.388
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       41.7,      !- Maximum Dry-Bulb Temperature {C}
       14.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.388;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA July (DB=>MCWB) 5%, MaxDB=42.5C MWB=21.2C taub=0.408 taud=2.346
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       42.5,      !- Maximum Dry-Bulb Temperature {C}
       12.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        3.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.408,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.346;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA August (DB=>MCWB) 5%, MaxDB=41.7C MWB=21.7C taub=0.394 taud=2.373
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       41.7,      !- Maximum Dry-Bulb Temperature {C}
       12.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        3.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.394,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.373;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA September (DB=>MCWB) 5%, MaxDB=39.5C MWB=20.2C taub=0.35 taud=2.467
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       39.5,      !- Maximum Dry-Bulb Temperature {C}
       12.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        3.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
       0.35,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.467;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA October (DB=>MCWB) 5%, MaxDB=34.6C MWB=17.2C taub=0.325 taud=2.487
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.6,      !- Maximum Dry-Bulb Temperature {C}
       14.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.325,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.487;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA November (DB=>MCWB) 5%, MaxDB=27.6C MWB=13.6C taub=0.294 taud=2.531
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.6,      !- Maximum Dry-Bulb Temperature {C}
       14.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.294,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.531;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Phoenix Sky Harbor Intl AP_AZ_USA December (DB=>MCWB) 5%, MaxDB=21.2C MWB=10.6C taub=0.284 taud=2.559
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl AP December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97337.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.284,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.559;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
